# Приточная вентиляция совмещенная с канальным кондиционером (часть 1 - водяная)

![схема_малая](./img/smal_plan1.png)

Хочу поделиться опытом проектирования, монтажа и эксплуатации своей системы приточной вентиляции совмещенной с канальным кондиционером. [Система](./img/full_plan2.png)
 собиралась в 2012-2013 годах и с тех пор находится в постоянной эксплуатации.

Статью разделил на две части:

- в [первой части](https://habr.com/ru/post/501344/) была описана классическая схема приточная вентиляции с использованием электрического канального подогревателя  
- в этой части расскажу про неоднозначный опыт переработки системы под водяной калорифер с питанием от общедомовой системы отопления

<cut />

## Благодарность мастерам

Еще раз огромное спасибо за конструктивные и критические советы специалистов, без которых я не смог бы создать и настроить систему.

- пользователя **[Ким](https://my.mastergrad.com/users/36632/)** за крайне ценные советы и внимательно отношение к моим вопросам
- пользователя **[Fresh](https://my.mastergrad.com/users/60668/)** за постоянную поддержку
- пользователя **[mr-h](https://my.mastergrad.com/users/125310/)** за ценные советы и активное участие

## Характеристики системы

Приточная вентиляция:

- четыре комнаты, от 80 до 120 м<sup>3</sup>/час на комнату
- вытяжка осуществляется в родные вытяжные каналы (3 канала: кухня, ванная, туалет)

Кондиционирование:

- забор воздуха с улицы - до 300 м<sup>3</sup>/час
- рециркуляция в квартире - до 300 м<sup>3</sup>/час
- подача воздуха в каждую комнату (три комнаты) до 200 м<sup>3</sup>/час

## Почему задумался про перевод на воду

Причин было три:

- во первых водяной калорифер не "выжигает" кислород. Тепература носителя от 45 °C (на улице 0 °C) до 70 °C (на улице -28 °C). Электрические калориферы в основном управляются по ШИМ с периодом около 1 минуты. Но так как площадь контакта с воздухом очень маленькая, то приходится держать высокую температуру.
- во вторых была идея съэкономить за счет более дешевых цен на теплоноситель.
- в третьих, наверное самое главное, мне было интересно. Интерес как раз и перевесил все предупреждения специалистов.

Оценка экономики перехода с электричества на воду:

- данные по среднесутосной температуре в регионе проживания брал с какого-то сайта
- температуре воздуха в канале взял в 15 °C, но по опыту лучше брать 19 °C
- по оптимистичным оценкам экономия от воды - 5 000 - 7 000 руб./год (цены 2012)
- стоимость оборудования и работ в районе 50 000 руб
- прогнозная окупаемость - 8-10 лет

<img src="./img/water/water0.jpeg?raw=true" alt="drawing" width="700"/> 

## Разводка теплоносителя

Как выглядит разводка теплоносителя для батарей в моей квартире:

- от общего стояка идет гребенка на 4 квартиры
- между подачей и обраткой стоит регулятор перепада давления. Он настроен примерно на 200-300 кПа
- ввод в квартиру выполнен металопластиком 20 мм
- внутри квартиры изначально была выполнена разводка последовательно от одной батареи до другой
- переделал последовательное подключение на гребенку с индивидуальной разводкой до каждой батареи

<img src="./img/water/water5.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/water/water7.jpeg?raw=true" alt="drawing" width="350"/> 

<img src="./img/water/water6.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/water/water8.jpeg?raw=true" alt="drawing" width="350"/> 

Первым делом решил сделать оценку, сколько я могу снять со своей трубы отопления:

- рабочее давление в системе - 8-9 Атм, опресовочное около 12-16 Атм
- температура входной воды - 40 °C, выходной - 25 °C
- расход на отопление по счетчику примерно - 20 Квт в сутки
- на батареях стоят регуляторы - поэтому они еле теплые - этого хватает чтобы поддерживать комфортную температуру в квартире - 23 °C
- если полностью открыть все регуляторы, то расход будет порядка 50 Квт в стуки на квартиру
- по моим оценкам у меня есть запас 2-4 кВт, которые я могу дополнительно снять

## Водяной калорифер

Для защиты водяного калорифера от размораживания необходимо использовать следующие подходы:

- контролировать температуру воды на выходе из калорифера и не допускать ее снижения ниже уставки в 20 °C
- 


Водяной калорифер был выбран [Systemair VBC 200-2](https://shop.systemair.com/en/vbc--200--2--water--heating--batt/p115407).

- Max operating temperature 150 °C
- Max operating pressure 1,6 MPa (16Bar)

Рассчет характеристик калорифера. Входные данные:

- воздушный поток - до 300 м<sup>3</sup>/час
- влажность входящего воздуха - 90 % r.H
- температура воздуха на входе - -20 °C
- температура носителя на входе - +75 °C
- температура носителя на выходе - +20 °C

Результаты расчета:
- температура воздуха на выходе - +3.2 °C
- влажность выходящего воздуха - 12 % r.H
- Power	2.7	kW
- Water flow	0.04 m³/h

