# Приточная вентиляция совмещенная с канальным кондиционером (часть 1 - водяная)

![схема_малая](./img/smal_plan1.png)

Хочу поделиться опытом проектирования, монтажа и эксплуатации своей системы приточной вентиляции совмещенной с канальным кондиционером. [Система](./img/full_plan2.png)
 собиралась в 2012-2013 годах и с тех пор находится в постоянной эксплуатации.

Статью разделил на две части:

- в [первой части](https://habr.com/ru/post/501344/) была описана классическая схема приточная вентиляции с использованием электрического канального подогревателя  
- в этой части расскажу про неоднозначный опыт переработки системы под водяной калорифер с питанием от общедомовой системы отопления

<cut />

## Благодарность мастерам

Еще раз огромное спасибо за конструктивные и критические советы специалистов, без которых я не смог бы создать и настроить систему.

- пользователя **[Ким](https://my.mastergrad.com/users/36632/)** за крайне ценные советы и внимательно отношение к моим вопросам
- пользователя **[Fresh](https://my.mastergrad.com/users/60668/)** за постоянную поддержку
- пользователя **[mr-h](https://my.mastergrad.com/users/125310/)** за ценные советы и активное участие

## Характеристики системы

Приточная вентиляция:

- четыре комнаты, от 80 до 120 м<sup>3</sup>/час на комнату
- вытяжка осуществляется в родные вытяжные каналы (3 канала: кухня, ванная, туалет)

Кондиционирование:

- забор воздуха с улицы - до 300 м<sup>3</sup>/час
- рециркуляция в квартире - до 300 м<sup>3</sup>/час
- подача воздуха в каждую комнату (три комнаты) до 200 м<sup>3</sup>/час

## Почему задумался про перевод на воду

Причин было три:

- во первых водяной калорифер не "выжигает" кислород. Тепература носителя от 45 °C (на улице 0 °C) до 70 °C (на улице -28 °C). Электрические калориферы в основном управляются по ШИМ с периодом около 1 минуты. Но так как площадь контакта с воздухом очень маленькая, то приходится держать высокую температуру.
- во вторых была идея съэкономить за счет более дешевых цен на теплоноситель.
- в третьих, наверное самое главное, мне было интересно. Интерес как раз и перевесил все предупреждения специалистов.

Оценка экономики перехода с электричества на воду:

- данные по среднесутосной температуре в регионе проживания брал с какого-то сайта
- температуре воздуха в канале взял в 15 °C, но по опыту лучше брать 19 °C
- по оптимистичным оценкам экономия от воды - 5 000 - 7 000 руб./год (цены 2012)
- стоимость оборудования и работ в районе 50 000 руб
- прогнозная окупаемость - 8-10 лет

<img src="./img/water/water0.jpeg?raw=true" alt="drawing" width="700"/> 

## Разводка теплоносителя

Как выглядит разводка теплоносителя для батарей в моей квартире:

- от общего стояка идет гребенка на 4 квартиры
- между подачей и обраткой стоит регулятор перепада давления. Он настроен примерно на 200-300 кПа
- ввод в квартиру выполнен металопластиком 20 мм
- внутри квартиры изначально была выполнена разводка последовательно от одной батареи до другой
- переделал последовательное подключение на гребенку с индивидуальной разводкой до каждой батареи

<img src="./img/water/water5.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/water/water7.jpeg?raw=true" alt="drawing" width="350"/> 

<img src="./img/water/water6.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/water/water8.jpeg?raw=true" alt="drawing" width="350"/> 

Первым делом решил сделать оценку, сколько я могу снять со своей трубы отопления:

- рабочее давление в системе - 8-9 Bar, опресовочное около 12-16 Bar
- температура входной воды - 40 °C, выходной - 25 °C
- расход на отопление по счетчику примерно - 20 кВт в сутки
- на батареях стоят регуляторы - поэтому они еле теплые - этого хватает чтобы поддерживать комфортную температуру в квартире - 23 °C
- если полностью открыть все регуляторы, то расход будет порядка 50 Квт в стуки на квартиру
- по моим оценкам у меня есть запас 2-4 кВт, которые я могу дополнительно снять

## Водяной калорифер

Водяной калорифер был выбран [Systemair VBC 200-2](https://shop.systemair.com/en/vbc--200--2--water--heating--batt/p115407). Качество отличное, все швы промазаны герметиком.

- Max operating temperature 150 °C
- Max operating pressure 1,6 MPa (16 Bar)

Рассчет предельных характеристик калорифера. Входные данные:

- воздушный поток - 300 м<sup>3</sup>/час
- влажность входящего воздуха - 90 % r.H
- температура воздуха на входе - -20 °C
- температура носителя на входе - +75 °C
- температура носителя на выходе - +40 °C

Результаты расчета:

- температура воздуха на выходе - +15 °C
- влажность выходящего воздуха - 5 % r.H
- мощность - 4.1 кВт
- необходимый поток теплоносителя - 0.1 м<sup>3</sup>/час

Как выглядит калорифер:

<img src="./img/heater/heater1.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/heater/heater2.jpeg?raw=true" alt="drawing" width="350"/> 

## Аварийная система защиты водяного калорифера

Водяной калорифер замораживается за считаные секунды - образуется ледяная пробка, поток останавливает и все - разрыв трубопровода.  А давление в системе 8 Bar.  
Для защиты водяного калорифера от замораживания нужно:

- обеспечить постоянный поток теплоносителя через калорифер с определенной скоростью и предусмотреть источник бесперебойного питания
- контролировать температуру воды на выходе из калорифера
- контролировать температуру воздуха после калорифера
- предусмотреть систему аварийного перекрытия воздушного потока через калорифер
- запуск калорифера возможен только на полностью прогретой системе
- остановка калорифера возможна только после перекрытия воздушного потока

Все эти функции берет на себя специализированный контролер.

Дополнительно с контролером нужно реализовать полностью независимую систему аварийной защиты от замораживания, которая срабатавала бы за несколько секунд. Датчики температуры воды и воздуха для этого не годятся - у них задержка показаний достигает нескольких минут.

Единственный действенный способ - это контроль температуры воздуха после калорифера капилярным термостатом. Трубка термостата укладывается так, чтобы перекрыть всю площадь калорифера. Поток через калорифер будет неоднородным. В одном углу +15 °C, а в другом +5 °C. Особенно внимание нужно уделить месту, где сделан выход воды из калорифера - там самая большая вероятность заморозить.  
Нормально замкнутый сухой контакт из термостата подключаются к аварийному выходу контролера и к дополнительному реле.  
Если срабатывает защита, то параллельно с передачей сигнала на контролер, выключается приточный вентилятор и закрывается воздушная заслонка. Одновременно с этим, контролер максимально открывает трехходовой водяной кран и увеличивает подачу теплоносителя через калорифер.  

Проблема в том, что если калорифер уже разморожен - то вода пошла из системы, а вас, например, нет дома.
Так что в дополнение еще нужно поставить систему защиты от протечек с датчиками в воздушном канале, которая перекроет всю систему подачи теплоносителя.

<img src="./img/heater/heater3.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/heater/heater4.jpeg?raw=true" alt="drawing" width="350"/> 

## Электрический калорифер



## Монтаж системы

Со стороны балкона схема поменялась, удалил входной глушитель, вместо него перед вентилятором поставил еще один фильтр G5. На основном канале вентиляции, в обход калориферов стоит клапан, в зимнем режиме он закрыт - воздух пойдет через калориферы.  

<img src="./img/balcony/balcony10.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/balcony/balcony11.jpeg?raw=true" alt="drawing" width="350"/> 

С помощью дворника была проделана дыра в стене на балкон. Хорошо, что стены легко ломать легко. Изнутри пеноблок, потом 15 см пенопласта и облицовка в пол кирпича. Планировка квартиры позволила сделать в углу около балкона маленькую кладовку размером 50х50 см.

<img src="./img/balcony/balcony9.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/balcony/balcony1.jpeg?raw=true" alt="drawing" width="350"/> 

Задача усложнялась тем, что нужно было разместить глушитель (длина 110 см, диаметр 30 см) после клорифера. Из-за этого монтаж получился очень плотным.

С помощью сверла, какой-то матери и круглого отвода, врезался в основной канал вентиляции, который у меня проходит под потолком. Слева от новой врезки видно забор воздуха кондиционером для рециркуляции.  
Установил шумоглушитель. Весит о порядка 5 кг, поэтому опирается на подпорки.

<img src="./img/balcony/balcony4.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/balcony/balcony5.jpeg?raw=true" alt="drawing" width="350"/> 

Примерил калориферы. Встало все в притирку, запас всего пару сантиметров. Расстояние между электрическим и водяным получилось маловато. Нужно не менее двух диаметров.

Утеплил уголок и заслонку пенофолом 2 см и запенил дыру. Калориферы соединяются на быстросъемных хомутах (очень удобная вещь).

<img src="./img/balcony/balcony7.jpeg?raw=true" alt="drawing" width="350"/>  <img src="./img/balcony/balcony8.jpeg?raw=true" alt="drawing" width="350"/> 

## Управление циркуляцией теплоносителя



## Электрическая схема автоматики

Электрическую схему проектировал с использованием [SPlan7.0](http://radiostorage.net/943-splan7-0-programma-dlya-risovaniya-ehlektronnyh-skhem.html).

[Схема в большом разрешении](./img/automatic/automatic4_full.jpeg).  
<img src="./img/automatic/automatic4_smal.jpeg?raw=true" alt="drawing" width="700"/> 


## Монтаж щитка

OPTIMUS 911
В самом контроле заявлено 3 режима - звонил в техподдержку, специально узнавал:
1 - срабатывает по температуре воздуха в канале. Разработчик обещает что включится электрическая секция по ШИМ.
2 - срабатывает по снижению температуры обратной воды ниже дежурного. Разработчик обещает что откроется полностью кран включится электрическая секция по ШИМ.
3 - срабатывает по снижения температуры обратной воды ниже "Угрозы замораживания". Закрывается заслонка, выключается вентилятор и открывается полностью кран.